<h1><a class="anchor" id="national-level---step-2--costs-and-potentials-for-district-heating-in-representative-regions-or-cities" href="#national-level---step-2--costs-and-potentials-for-district-heating-in-representative-regions-or-cities"><i class="fa fa-link"></i></a>Национално ниво - Стъпка 2: Разходи и потенциал за централно отопление в представителни региони или градове</h1><p> <a href="guide-national-level-comprehensive-assessment-eed#part-iii-analysis-of-the-economic-potential-for-efficiency-in-heating-and-cooling_different-steps"><strong><code>Scenario Toolchain Steps</code></strong></a> <a href="step-1-identification-of-different-representative-cases-for-district-heating"><strong><code>Previous step</code></strong></a> <a href="Step-3-Calculation-of-decentral-heat-supply"><strong><code>Next step</code></strong></a><br/></p><h2><a class="anchor" id="table-of-contents" href="#table-of-contents"><i class="fa fa-link"></i></a> Съдържание</h2><ul><li> <a href="#introduction">Въведение</a></li><li> <a href="#costs-and-potentials-for-district-heating-in-representative-regions-or-cities">Разходи и потенциал за централно отопление в представителни региони или градове</a><ul><li> <a href="#costs-and-potentials-for-district-heating-in-representative-regions-or-cities_economic-assessment-of-the-potential-for-district-heating">Икономическа оценка на потенциала за топлофикация</a></li><li> <a href="#costs-and-potentials-for-district-heating-in-representative-regions-or-cities_estimation-of-costs-for-the-transport-of-excess-heat-to-district-heating-areas">Оценка на разходите за транспортиране на излишната топлина до зоните за централно отопление</a></li><li> <a href="#costs-and-potentials-for-district-heating-in-representative-regions-or-cities_development-of-future-heat-load-profiles">Разработване на бъдещи профили на топлинно натоварване</a></li><li> <a href="#costs-and-potentials-for-district-heating-in-representative-regions-or-cities_calculation-of-costs-and-emissions-of-heat-supply-in-district-heating">Изчисляване на разходите и емисиите на топлоснабдяване при топлофикация</a></li></ul></li><li> <a href="#how-to-cite">Как да цитирам</a></li><li> <a href="#authors-and-reviewers">Автори и рецензенти</a></li><li> <a href="#license">Разрешително</a></li><li> <a href="#acknowledgement">Признание</a></li></ul><h2><a class="anchor" id="introduction" href="#introduction"><i class="fa fa-link"></i></a> Въведение</h2><p> Това е втората стъпка от анализа на национално ниво.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="costs-and-potentials-for-district-heating-in-representative-regions-or-cities" href="#costs-and-potentials-for-district-heating-in-representative-regions-or-cities"><i class="fa fa-link"></i></a> Разходи и потенциал за централно отопление в представителни региони или градове</h2><p> За идентифицираните представителни градове / райони могат да се извършват анализи на разходите и потенциала за топлоснабдяване с топлофикация. За тези анализи Hotmaps предоставя различни слоеве данни по подразбиране в базата данни Hotmaps, както и различни модули за изчисляване (CM). Също така могат да се качват и използват собствени данни. Тези анализи могат да се състоят от следните стъпки:</p><ul><li> Оценка на икономическия потенциал за топлофикационни мрежи</li><li> Оценете разходите за транспортиране на излишната топлина до зоните за централно отопление</li><li> Разработване на бъдещи профили на топлинно натоварване</li><li> Изчислете разходите и емисиите на топлоснабдяване при топлофикация</li></ul><p> Следващата фигура показва тази процедура графично и показва различните източници на данни и модули за изчисление, които могат да се използват.</p><img alt="" src="../images/Hotmaps_ApproachNational_Step2.png"/> * Фигура: Анализ на разходите и потенциала за централно отопление в представителни градове / региони (Стъпка 2) *<p> В следващите подглави различните стъпки в тази процедура са описани по-подробно.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="economic-assessment-of-the-potential-for-district-heating" href="#economic-assessment-of-the-potential-for-district-heating"><i class="fa fa-link"></i></a> Икономическа оценка на потенциала за топлофикация</h3><p> За представителните градове / райони може да се извърши икономическа оценка на топлофикацията, за да се получат по-подробни данни за разходите и икономическата осъществимост на централното отопление и количеството топлина, потенциално доставено от топлофикацията в районите. За тази цел може да се използва CM - потенциал за централно отопление: икономическа оценка. Този модул генерира карта на потенциалните зони за централно отопление въз основа на оценка на разходите за разпределение на топлина. Анализът на осъществимостта на топлофикацията в анализираните райони може да бъде оценен по следния начин:</p><ul><li> Адаптирайте разходите за изграждане на мрежа според опита във вашия регион / държава от интерес</li><li> Изчислете средните разходи за разпределение на топлината и потребностите от централно отопление за различни входни параметри</li><li> Варирайте например следните важни влияещи фактори:<ul><li> Икономии на топлина за периода на анализ</li><li> Пазарни дялове на топлофикацията</li><li> Прагът за приемливи разходи за разпределение на топлина</li><li> Разходи за изграждане на мрежа</li><li> Време за амортизация и лихвен процент</li></ul></li></ul><p> Сценариите могат да се използват за анализиране на влиянието на различните фактори върху разходите за разпределение на топлината в системите за централно отопление в различните представителни градове / райони. За различни настройки на времето за амортизация и лихвения процент, трябва да бъде избран един сценарий за разширяване на централното отопление за представителен град / област за допълнителен анализ.</p><p> Резултатите от тази стъпка са търсенето на топлина за централно отопление [GWh / год] и разходите за разпределение на топлина [EUR / MWh] във всеки от представителните градове / райони. След това тези резултати ще бъдат използвани в цялостното сравнение на сценариите в стъпка 4.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="estimation-of-costs-for-the-transport-of-excess-heat-to-district-heating-areas" href="#estimation-of-costs-for-the-transport-of-excess-heat-to-district-heating-areas"><i class="fa fa-link"></i></a> Оценка на разходите за транспортиране на излишната топлина до зоните за централно отопление</h3><p> За да се оценят разходите за транспортиране на излишната топлина от потенциални източници извън зоните за централно отопление до потенциални зони за централно отопление, може да се използва потенциалът за пренос на излишната топлина. Модулът дава изравнени разходи за излишната топлина, транспортирана до централната топлофикационна мрежа [EUR / MWh]. Това може да се използва по-нататък в следващата стъпка за изчисляване на разходите за топлоснабдяване в централното отопление.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="development-of-future-heat-load-profiles" href="#development-of-future-heat-load-profiles"><i class="fa fa-link"></i></a> Разработване на бъдещи профили на топлинно натоварване</h3><p> Обновяването на сгради води до намаляване на търсенето на енергия за отопление на помещенията. Това също се отразява на профилите на натоварване на потреблението на топлина в системите за централно отопление: пиковите потребности през зимата намаляват, а часовете на пълното натоварване се увеличават поради по-високия дял на производството на топла вода върху общото потребление на топлина. С профилите CM - топлинно натоварване бъдещите профили на топлинно натоварване могат да бъдат разработени според различни нива на спестяване на топлина. Това може да се направи въз основа на профили за зареждане, предоставени в базата данни Hotmaps (профили по подразбиране за всички региони NUTS2 в Европа) или въз основа на вашите собствени профили, качени в кутията с инструменти. След това получените профили на натоварване се използват в следващата стъпка, изчисляването на разходите и емисиите на топлоснабдяване при централно отопление с модула за изпращане.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="calculation-of-costs-and-emissions-of-heat-supply-in-district-heating" href="#calculation-of-costs-and-emissions-of-heat-supply-in-district-heating"><i class="fa fa-link"></i></a> Изчисляване на разходите и емисиите на топлоснабдяване при топлофикация</h3><p> Разходите и емисиите на топлоснабдяване в топлофикационната система зависят от взаимодействието на различните инсталирани мощности. С това представлява интерес най-евтината комбинация от мощности и тяхната експлоатация във времето. За да се анализира т. Нар. Почасово изпращане на различни комбинации от технологии за доставка и ефектът върху общите разходи и емисии на топлоснабдяване при централно отопление, може да се използва диспечер за доставка на централно отопление. С модула могат да се изчислят няколко сценария със следните комбинации от входни данни, за да се получат разходи и ползи:</p><ul><li> Комбинации от различни технологии в портфейлите на доставки:<ul><li> Излишната топлина от промишлеността (със или без термопомпа)</li><li> Изгаряне на отпадъци</li><li> Високоефективно съвместно генериране</li><li> Слънчева топлина</li><li> Геотермална</li><li> Биомаса</li><li> Термопомпи с различни топлинни източници като напр<ul><li> пречиствателни станции за отпадъчни води</li><li> речна вода</li><li> излишна топлина от центрове за данни</li></ul></li></ul></li><li> Ценови сценарии:<ul><li> за цени на различни енергийни носители</li><li> за цени емисии на CO2</li></ul></li></ul><p> Изчисленията могат да се използват за идентифициране на полезни портфейли на доставките в различните представителни градове / райони и тяхната чувствителност към важни влияещи параметри като енергоносител и цени на CO2 или лихвен процент и време на амортизация.</p><p> Резултатите от тази стъпка са разходите за топлоснабдяване на топлофикационната система [EUR / MWh] във всеки от представителните градове / райони и свързаните с това емисии на CO2 [kt / год]. След това тези резултати ще бъдат използвани в цялостното сравнение на сценариите в стъпка 4.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="how-to-cite" href="#how-to-cite"><i class="fa fa-link"></i></a> Как да цитирам</h2><p> Marcus Hummel, Giulia Conforto, в Hotmaps-Wiki, Насоки за използване на инструментариума Hotmaps за анализи на национално ниво (август 2020 г.)</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="authors-and-reviewers" href="#authors-and-reviewers"><i class="fa fa-link"></i></a> Автори и рецензенти</h2><p> Тази страница е написана от Marcus Hummel и Giulia Conforto ( <strong><a href="https://e-think.ac.at">e-think</a></strong> ).</p><p> ☑ Тази страница е прегледана от Мостафа Фалахнежад ( <strong><a href="https://eeg.tuwien.ac.at/">ЕЕГ - TU Wien</a></strong> ).</p><p> <a href="#table-of-contents"><strong><code>To Top</code></strong></a></p><h2><a class="anchor" id="license" href="#license"><i class="fa fa-link"></i></a> Разрешително</h2><p> Copyright © 2016-2020: Marcus Hummel, Giulia Conforto</p><p> Creative Commons Attribution 4.0 International License</p><p> Това произведение е лицензирано под Creative Commons CC BY 4.0 International License.</p><p> Идентификатор на SPDX-лиценз: CC-BY-4.0</p><p> Лиценз-текст: https://spdx.org/licenses/CC-BY-4.0.html</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="acknowledgement" href="#acknowledgement"><i class="fa fa-link"></i></a> Признание</h2><p> Бихме искали да <a href="https://www.hotmaps-project.eu">изразим</a> най-дълбоката си благодарност към проекта „Хоризонти 2020“ на „Хоризонт 2020 <a href="https://www.hotmaps-project.eu">“</a> (Споразумение за безвъзмездна помощ № 723677), който осигури финансирането за извършване на настоящото разследване.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p>
<!--- THIS IS A SUPER UNIQUE IDENTIFIER -->

This page was automatically translated. View in another language:

[English](../en/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities) (original)  [Czech](../cs/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Danish](../da/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [German](../de/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Greek](../el/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Spanish](../es/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Estonian](../et/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Finnish](../fi/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [French](../fr/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Irish](../ga/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Croatian](../hr/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Hungarian](../hu/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Italian](../it/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Lithuanian](../lt/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Latvian](../lv/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Maltese](../mt/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Dutch](../nl/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Polish](../pl/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Portuguese (Portugal, Brazil)](../pt/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Romanian](../ro/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Slovak](../sk/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Slovenian](../sl/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> [Swedish](../sv/Step-2-Costs-and-potentials-for-district-heating-in-representative-regions-or-cities)<sup>\*</sup> 

<sup>\*</sup> machine translated
