<h1><a class="anchor" id="concept-for-using-hotmaps-for-district-cooling" href="#concept-for-using-hotmaps-for-district-cooling"><i class="fa fa-link"></i></a>Koncept til brug af hotmaps til fjernkøling</h1><h2><a class="anchor" id="table-of-contents" href="#table-of-contents"><i class="fa fa-link"></i></a> Indholdsfortegnelse</h2><ul><li> <a href="#in-a-glance">På et øjeblik</a></li><li> <a href="#introduction">Introduktion</a></li><li> <a href="#method">Metode</a><ul><li> <a href="#method_use-of-the-default-cooling-density-map-from-the-hotmaps-database">Brug af standardkøletæthedskortet fra Hotmaps-databasen</a></li><li> <a href="#method_use-of-the-cm-scale-heat-and-cool-density-maps-to-adapt-the-default-map">Brug af CM - skaler kort over varme og køletæthed for at tilpasse standardkortet</a></li><li> <a href="#method_create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules">Opret et individuelt nedefra og ned kølingstæthedskort ved hjælp af Hotmaps-data og -moduler</a></li><li> <a href="#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">Anvendelse af CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler til identificering af potentielle fjernkøleområder</a></li></ul></li><li> <a href="#references">Referencer</a></li><li> <a href="#how-to-cite">Hvordan man citerer</a></li><li> <a href="#authors-and-reviewers">Forfattere og korrekturlæsere</a></li><li> <a href="#license">Licens</a></li><li> <a href="#acknowledgement">Anerkendelse</a></li></ul><h2><a class="anchor" id="in-a-glance" href="#in-a-glance"><i class="fa fa-link"></i></a> På et øjeblik</h2><p> Denne side har til formål at vise, hvordan du anvender Hotmaps-værktøjskassen til at udføre køleplanlægning. Pilotområdet i Aalborg Kommune betragtes som en studietilfælde, da denne by arbejder på planlægning af fjernkøling. Den potentielle anvendelse af Hotmaps-databasen og værktøjskassen demonstreres ved at vise brugen af forskellige datasæt og beregningsmoduler til at undersøge kølebehovet og potentialet for fjernkøling i byen.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="introduction" href="#introduction"><i class="fa fa-link"></i></a> Introduktion</h2><p> Hotmaps-databasen og værktøjskassen kan bruges til køleplanlægning på følgende måde:</p><ul><li> Brug standardkortet for kølebehovstæthed til analyse af fjernkølingspotentialer</li><li> Brug CM - Scale varme og cool tæthedskort til at øge / mindske kølebehovet i standardlaget for at passe til andre skøn</li><li> Brug dine egne data vedrørende bygningsmassen i analyseområdet sammen med data om specifikt kølebehov pr. Bygningstyper fra Hotmaps-databasen og beregningsmodulet CM - Tilpasset brutto gulvareal og varmebehovstæthedskort for at skabe et nedefra og ned kølebehov tæthedskort til yderligere brug</li><li> Brug CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler til at identificere områder, der potentielt er interessante for fjernkøling</li></ul><p> Disse forskellige trin forklares detaljeret i de følgende afsnit. Desuden er disse illustreret på eksemplet fra Aalborg Kommune.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="method" href="#method"><i class="fa fa-link"></i></a> Metode</h2><h3><a class="anchor" id="use-of-the-default-cooling-density-map-from-the-hotmaps-database" href="#use-of-the-default-cooling-density-map-from-the-hotmaps-database"><i class="fa fa-link"></i></a> Brug af standardkøletæthedskortet fra Hotmaps-databasen</h3><p> Hotmaps-databasen giver et kort for efterspørgselstætheden for hele EU28-lande på niveauet 100 x 100 m. Dette rasterlag er indeholdt i online <a href="https://www.hotmaps.eu">Hotmaps-værktøjskassen</a> samt i datalageret på gitlab. I det følgende forklares det, hvordan man forbereder kortet til brug i CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler.</p><h4><a class="anchor" id="create-an-account-for-the-hotmaps-toolbox." href="#create-an-account-for-the-hotmaps-toolbox."><i class="fa fa-link"></i></a> Opret en konto til Hotmaps-værktøjskassen.</h4><p> Du kan finde en beskrivelse af proceduren for at gøre det under følgende <a href="/en/Introduction-to-user-interface">link</a> .</p><h4><a class="anchor" id="download-a-selection-of-the-default-cooling-density-map-from-the-hotmaps-database" href="#download-a-selection-of-the-default-cooling-density-map-from-the-hotmaps-database"><i class="fa fa-link"></i></a> Download et udvalg af standardkøletæthedskortet fra Hotmaps-databasen</h4><p> Udfør følgende trin for at downloade køletæthedskortet (eller et udvalg af kortet) som en rasterfil og gemme det på din computer:</p><ul><li> Zoom til det sted, du vil analysere (f.eks. Aalborg).</li><li> Klik på afgrænsningsfeltet, der indeholder interesseområdet (sørg for at forblive på skalaen &#39;LAU2&#39;), eller vælg et tilpasset område ved at tegne placeringsgrænserne (sørg for at forblive på skalaen &#39;Hektar&#39;). I dette tilfælde tegner du grænserne omkring interesseområdet ved hjælp af tegneværktøjet:<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> du kan vælge mellem rektangulær, cirkelform eller en polygon. Klik derefter på det tegnede afgrænsningsfelt for at vælge området.</li><li> Vælg kategorien &#39;Køletæthed i alt&#39; i det venstre panel under &#39;Lag&#39;.</li><li> Download køletæthedskortet som en rasterfil, og gem det på din computer for det aktuelt valgte område ved at klikke på symbolet &#39;Download lagvalg&#39;<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/logo_download_selection_1.jpg" width="20"/> under laget &#39;Køletæthed i alt&#39;.</li></ul><h4><a class="anchor" id="upload-the-selected-cooling-demand-density-map-to-your-private-account" href="#upload-the-selected-cooling-demand-density-map-to-your-private-account"><i class="fa fa-link"></i></a> Upload det valgte kort for kølingstæthedstæthed til din private konto</h4><p> For at uploade data om kølebehov til Hotmaps-værktøjskassen skal du udføre følgende trin:</p><ul><li> Fjern markeringen af alle lagene i det venstre panel.</li><li> Log ind på din brugerkonto, og klik derefter på knappen &#39;konto&#39;.</li><li> Klik på &#39;Vælg filer&#39; i nederste højre hjørne af kontovinduet og fortsæt til din lagringsmappe for at uploade dine filer.</li><li> Vælg rasterfilen for &#39;Cooling Density Total&#39;, som du har downloadet ovenfor (f.eks. &quot;Cool_tot_curr_density.tif&quot;). Vælg rasterfiltypen &#39;(Bygning) Varmetæthed i alt&#39; på trods af lagtypen er faktisk &#39;Køletæthed i alt&#39;. På denne måde kan køletætheden bruges i beregningsmodulerne til at undersøge og vurdere fjernkølingens potentialer.</li><li> Det uploadede lag vises øverst i panelet til venstre lag og kan bruges som de indlejrede lag.</li></ul><p> Nu kan du bruge det tilpassede kort-tæthedskort til nedefra og nedkøling til planlægning af fjernkøling ved at bruge <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler</a> som beskrevet i <a href="/en/District-Cooling#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">fjerde trin</a> .</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="use-of-the-cm---scale-heat-and-cool-density-maps-to-adapt-the-default-map" href="#use-of-the-cm---scale-heat-and-cool-density-maps-to-adapt-the-default-map"><i class="fa fa-link"></i></a> Brug af CM - skaler kort over varme og køletæthed for at tilpasse standardkortet</h3><p> Dette modul skalerer standardlaget med en given faktor. Målet er at give muligheden for at generere et tæthedslag for varme eller kulde med en samlet værdi. F.eks. Hvis du gerne vil øge kølebehovet med 20%.</p><p> For at skalere og downloade et kortlag for køletæthed, der skal bruges til CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler, udfør følgende trin:</p><ul><li> Zoom til det sted, du vil analysere (f.eks. Aalborg).</li><li> Klik på afgrænsningsfeltet, der indeholder interesseområdet. Sørg for, at du forbliver på skalaen &#39;LAU2&#39;.</li><li> Eller vælg et tilpasset område ved at tegne placeringsgrænserne. Sørg for at forblive på skalaen &#39;Hektar&#39;.</li><li> Tegn grænserne omkring interesseområdet ved hjælp af tegneværktøjet<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> . Du kan vælge mellem rektangulær, cirkelformet eller en polylinie.</li><li> Klik på det tegnede afgrænsningsfelt for at vælge området.</li><li> I panelet til venstre i værktøjskassen under &#39;Lag&#39; skal du vælge fanen &#39;Beregningsmoduler&#39;</li><li> Vælg &#39;CM - skaler kort over varme og køletæthed&#39;.</li><li> Indstil inputparametrene efter dit behov: F.eks. “1.2” for at øge kølebehovet med 20%.</li><li> Indtast et navn til den beregning, du skal udføre (du kan bruge en tilfældig titel).</li><li> Kør CM ved at klikke på knappen &quot;KØR CM&quot;.</li><li> Beregningen giver et nyt &#39;køletæthedslag&#39; med et 20% højere kølebehov, dette kan findes i lagafsnittet til venstre i bunden af alle tilgængelige lag.</li><li> Download det resulterende lag (og omdøb det om nødvendigt).</li><li> Upload de skalerede kølebehovsdata til Hotmaps-værktøjskassen som beskrevet <a href="#method_use-of-the-default-cooling-density-map-from-the-hotmaps-database_upload-the-selected-cooling-demand-density-map-to-your-private-account">ovenfor</a> .</li></ul><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules" href="#create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules"><i class="fa fa-link"></i></a> Opret et individuelt nedefra og ned kølingstæthedskort ved hjælp af Hotmaps-data og moduler</h3><p> For at udvikle et tilpasset bottom-up-køletæthedskort baseret på lokale data skal du udføre følgende trin:</p><ul><li> Indhent lokale data om bygningsmassen (inklusive placering / koordinater, bygningsareal, bygningstype, byggeår eller periode).</li><li> Download hotmaps-bygningslagerdata om det endelige energibehov til rumopvarmning (SH), rumkøling (SC) og varmt brugsvand (DHW) for hver EU28 <a href="https://gitlab.com/hotmaps/building-stock">herfra</a></li><li> Find det land, du arbejder med, eller brug EU28-gennemsnittet i Hotmaps Building Stock-data.</li><li> Klassificer dine lokale bygningsmaterialedata til undersektorerne og bygningsalderklassen for hotmaps-bygningsmaterialedataene.</li><li> Forbind kølingens endelige energibehov for hver undersektor og bygningens aldersklasse med dine lokale bygningsmaterialedata for hver bygning, og bereg det endelige energibehov for køling.</li><li> Konverter dit regneark til .csv eller .xls for at skabe en shapefile .shp baseret på koordinationen af hver bygning og det endelige energibehov til køling.</li><li> Opret et nedefra og ned kølingstæthedskort .tif ved hjælp af Hotmaps CM-tilpassede varme- og brutto-arealdensitetskort. Beskrivelse kan findes på Wiki-siden <a href="/en/CM-Customized-heat-and-floor-area-density-maps">CM - Tilpassede kort over varme- og gulvfladetæthed</a> , som også indeholder <a href="https://github.com/HotMaps/customized_h_fa_dm">linket til koden</a> .</li><li> Upload det udviklede lag, som du ville gøre for et valg af standardlaget som beskrevet i det foregående afsnit] (/ da / District-cooling_Upload-the-cooling-demand-density-map-to-your-private-account).</li></ul><p> Nu kan du bruge det tilpassede nedefra og ned kølingskrav til tæthed til planlægning af fjernkøling ved hjælp af <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler</a> som beskrevet i <a href="/en/District-Cooling#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">fjerde trin</a> .</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="use-of-the-cm-–-district-heating-potential-areas--user-defined-thresholds-to-identify-potential-district-cooling-areas" href="#use-of-the-cm-–-district-heating-potential-areas--user-defined-thresholds-to-identify-potential-district-cooling-areas"><i class="fa fa-link"></i></a> Anvendelse af CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler for at identificere potentielle fjernkøleområder</h3><p> Beregningsmodul <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler</a> genererer en shapefile af potentielle fjernkøleområder baseret på følgende inputdata: et køletæthedskort med 1 hektar (ha) opløsning, en kølebehovstærskel for kølebehovet i hver celle i køletæthedskortet og en kølebehovstærskel for grupper af forbundne celler med kølebehov over den tidligere tærskel (= kohærent område).</p><p> For at beregne og sammenligne forskellige scenarier for potentielle fjernkøleområder baseret på de to tærskelværdier, der bruges i modulet, skal du udføre følgende trin:</p><ul><li> Zoom til det sted, du vil undersøge (f.eks. Aalborg).</li><li> Tegn og vælg et afgrænsningsfelt, der indeholder interesseområdet.</li><li> NB Sørg for, at du er på skalaen &#39;Hektar&#39; for at kunne bruge dine uploadede lag.</li><li> Tegn grænserne omkring interesseområdet ved hjælp af tegneværktøjet<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> (rektangulær, cirkelform eller en polygon).</li><li> Klik på det tegnede afgrænsningsfelt for at vælge området.</li><li> I panelet til venstre i værktøjskassen under &#39;Lag&#39; skal du vælge fanen &#39;Beregningsmoduler&#39;</li><li> Vælg &#39;CM - Fjernvarmepotentialeområder: brugerdefinerede tærskler&#39;.</li><li> Indstil inputparametrene i henhold til de valgte værdier for at undersøge og få adgang til fjernkølingens potentialer. Tæthedsgrænsen bør være lavere for fjernkøling sammenlignet med fjernvarme i betragtning af fjernkølingens art. Parametrene kunne f.eks. Indstilles til:<ul><li> Min. varmebehov i hektar (“Min. kølebehov i hektar”): i et område mellem 75 og 15 MWh / ha / år.</li><li> Min. varmebehov i et DH-område (“Min. kølebehov i et DC-område”): i området mellem 10 og 1 GWh / år.</li></ul></li><li> I VALG AF INPUT TYPE skal du vælge det kølebehovstæthedslag, du har uploadet, og du vil analysere.</li><li> Indtast et navn til den beregning, du skal udføre (du kan bruge en tilfældig titel).</li><li> Kør CM ved at klikke på knappen &quot;KØR CM&quot;.</li><li> Når beregningen er klar, kan du finde de beregnede indikatorer i resultatsektionen i værktøjskassens højre panel. Det giver 3 resultater:<ul><li> Samlet varmebehov (koldt) i GWh inden for den valgte zone</li><li> Samlet potentiale for fjernvarme (køling) i GWh inden for den valgte zone</li><li> Potentiel andel af fjernvarme (køling) fra det samlede behov i den valgte zone</li></ul></li><li> Beregningen giver også 3 nye lag:<ul><li> DC-områder - en raster, der viser de potentielle DC-områder,</li><li> Kort for køletæthed i potentielle jævnstrømsområder - et raster, en udklipning af indgangskøletæthedskortet baseret på de potentielle jævnstrømsområder</li><li> DC-områder og deres potentialer - en shapefile, polygoner af de potentielle DC-områder.</li></ul></li><li> Disse findes i lagafsnittet i venstre panel (du skal lukke beregningsmodulerne med &#39;X&#39; og flytte til &#39;Lag&#39;) i bunden af alle tilgængelige lag. Tag et screenshot af disse lag, og indsæt det her.</li></ul><img src="/en/District-Cooling/DCooling_2-min.png"/> Figur 1: Identificeret områdekølepotentialeområde i centrum af Aalborg Kommune<p> <strong>VIGTIG NOTE</strong></p><p> For at se disse outputlag skal du muligvis fravælge de andre lag. Hvis du stadig ikke kan se dem, skal du prøve at zoome ud, da der undertiden er en visualiseringsfejl. Du kan også downloade dem og genindlæse dem ved hjælp af din personlige konto (du skal logge på før), det løser altid problemet. Eller du kan indlæse dem i dit valgte GIS-program.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="references" href="#references"><i class="fa fa-link"></i></a> Referencer</h2><p> Pezzutto et. al., 2019: <a href="https://www.hotmaps-project.eu/wp-content/uploads/2018/03/D2.3-Hotmaps_for-upload_revised-final_.pdf">D2.3 WP2-rapport - Åbn datasæt til EU28</a></p><p> Pezzutto, Croce, Zambotti, 2019. <a href="https://gitlab.com/hotmaps/building-stock">Building stock analysis &#39;- udviklet under D.2.3 WP2</a></p><p> Mostafa Fallahnejad, 2020. <a href="https://github.com/HotMaps/customized_h_fa_dm">Stand-alone CM: Tilpassede kort over varme- og bruttoarealer</a></p><p> Mostafa Fallahnejad, i Hotmaps-Wiki, CM-tilpassede kort over varme og brutto gulvfladeareal (april 2019).</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="how-to-cite" href="#how-to-cite"><i class="fa fa-link"></i></a> Hvordan man citerer</h2><p> Anders M. Odgaard, i Hotmaps-Wiki, Koncept til brug af Hotmaps til fjernkøling (september 2020)</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="authors-and-reviewers" href="#authors-and-reviewers"><i class="fa fa-link"></i></a> Forfattere og korrekturlæsere</h2><p> Denne side er skrevet af Anders M. Odgaard <strong><a href="https://planenergi.dk/">Planenergie</a></strong> .</p><p> ☑ Denne side blev gennemgået af Marcus Hummel <strong><a href="https://e-think.ac.at">e-think</a></strong> .</p><p> <a href="#table-of-contents"><strong><code>To Top</code></strong></a></p><h2><a class="anchor" id="license" href="#license"><i class="fa fa-link"></i></a> Licens</h2><p> Ophavsret © 2016-2020: Anders M. Odgaard</p><p> Creative Commons Attribution 4.0 International licens</p><p> Dette arbejde er licenseret under en Creative Commons CC BY 4.0 International licens.</p><p> SPDX-licensidentifikator: CC-BY-4.0</p><p> Licens-tekst: https://spdx.org/licenses/CC-BY-4.0.html</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="acknowledgement" href="#acknowledgement"><i class="fa fa-link"></i></a> Anerkendelse</h2><p> Vi vil gerne formidle vores dybeste påskønnelse til Horizon 2020 <a href="https://www.hotmaps-project.eu">Hotmaps-projektet</a> (tilskudsaftale nummer 723677), som gav finansieringen til at gennemføre den nuværende undersøgelse.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p>
<!--- THIS IS A SUPER UNIQUE IDENTIFIER -->

This page was automatically translated. View in another language:

[English](../en/District-Cooling) (original) [Bulgarian](../bg/District-Cooling)<sup>\*</sup> [Czech](../cs/District-Cooling)<sup>\*</sup>  [German](../de/District-Cooling)<sup>\*</sup> [Greek](../el/District-Cooling)<sup>\*</sup> [Spanish](../es/District-Cooling)<sup>\*</sup> [Estonian](../et/District-Cooling)<sup>\*</sup> [Finnish](../fi/District-Cooling)<sup>\*</sup> [French](../fr/District-Cooling)<sup>\*</sup> [Irish](../ga/District-Cooling)<sup>\*</sup> [Croatian](../hr/District-Cooling)<sup>\*</sup> [Hungarian](../hu/District-Cooling)<sup>\*</sup> [Italian](../it/District-Cooling)<sup>\*</sup> [Lithuanian](../lt/District-Cooling)<sup>\*</sup> [Latvian](../lv/District-Cooling)<sup>\*</sup> [Maltese](../mt/District-Cooling)<sup>\*</sup> [Dutch](../nl/District-Cooling)<sup>\*</sup> [Polish](../pl/District-Cooling)<sup>\*</sup> [Portuguese (Portugal, Brazil)](../pt/District-Cooling)<sup>\*</sup> [Romanian](../ro/District-Cooling)<sup>\*</sup> [Slovak](../sk/District-Cooling)<sup>\*</sup> [Slovenian](../sl/District-Cooling)<sup>\*</sup> [Swedish](../sv/District-Cooling)<sup>\*</sup> 

<sup>\*</sup> machine translated
