<h1> <a class="anchor" id="concept-for-using-hotmaps-for-district-cooling" href="#concept-for-using-hotmaps-for-district-cooling"><i class="fa fa-link"></i></a> Concetto per l&#39;utilizzo di Hotmap per il teleraffrescamento </h1><h2> <a class="anchor" id="table-of-contents" href="#table-of-contents"><i class="fa fa-link"></i></a> Sommario </h2><ul><li> <a href="#in-a-glance">In uno sguardo</a> </li><li> <a href="#introduction">introduzione</a> </li><li> <a href="#method">Metodo</a> <ul><li> <a href="#method_use-of-the-default-cooling-density-map-from-the-hotmaps-database">Uso della mappa della densità di raffreddamento predefinita dal database Hotmaps</a> </li><li> <a href="#method_use-of-the-cm-scale-heat-and-cool-density-maps-to-adapt-the-default-map">Uso del CM - Scala le mappe di densità del calore e del freddo per adattare la mappa predefinita</a> </li><li> <a href="#method_create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules">Crea una mappa della densità della domanda di raffreddamento dal basso verso l&#39;alto utilizzando i dati e i moduli Hotmap</a> </li><li> <a href="#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">Utilizzo del CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente per identificare le potenziali aree di teleraffrescamento</a> </li></ul></li><li> <a href="#references">Riferimenti</a> </li><li> <a href="#how-to-cite">Come citare</a> </li><li> <a href="#authors-and-reviewers">Autori e revisori</a> </li><li> <a href="#license">Licenza</a> </li><li> <a href="#acknowledgement">Riconoscimento</a> </li></ul><h2> <a class="anchor" id="in-a-glance" href="#in-a-glance"><i class="fa fa-link"></i></a> In uno sguardo </h2><p> Questa pagina ha lo scopo di mostrare come applicare il toolbox Hotmaps per eseguire la pianificazione del raffreddamento. L&#39;area pilota del comune di Aalborg è considerata un caso di studio, poiché questa città sta lavorando alla pianificazione del teleraffrescamento. La potenziale applicazione del database e del toolbox Hotmaps è dimostrata mostrando l&#39;uso di diversi set di dati e moduli di calcolo per indagare la domanda di raffreddamento e il potenziale per il teleraffrescamento nella città. </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h2> <a class="anchor" id="introduction" href="#introduction"><i class="fa fa-link"></i></a> introduzione </h2><p> Il database e la casella degli strumenti Hotmaps possono essere utilizzati per la pianificazione del raffreddamento nel modo seguente: </p><ul><li> Utilizzare la mappa della densità della domanda di raffreddamento predefinita per analizzare i potenziali di teleraffrescamento </li><li> Utilizzare le mappe di densità del calore e del freddo in scala CM - Scala per aumentare / diminuire la richiesta di raffreddamento nel livello predefinito per adattarsi ad altre stime </li><li> Utilizza i tuoi dati relativi al patrimonio edilizio nell&#39;area di analisi insieme ai dati sulla domanda di raffreddamento specifica per tipo di edificio dal database Hotmaps e dal modulo di calcolo CM - Mappe della superficie lorda e della richiesta di calore personalizzate per creare una domanda di raffreddamento dal basso verso l&#39;alto mappa di densità per un ulteriore utilizzo </li><li> Utilizzare il CM - Aree Potenziali di Teleriscaldamento: soglie definite dall&#39;utente per identificare le aree potenzialmente interessanti per il teleraffrescamento </li></ul><p> Questi diversi passaggi sono spiegati in dettaglio nelle sezioni seguenti. Inoltre, questi sono illustrati sull&#39;esempio del comune di Aalborg. </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h2> <a class="anchor" id="method" href="#method"><i class="fa fa-link"></i></a> Metodo </h2><h3> <a class="anchor" id="use-of-the-default-cooling-density-map-from-the-hotmaps-database" href="#use-of-the-default-cooling-density-map-from-the-hotmaps-database"><i class="fa fa-link"></i></a> Uso della mappa della densità di raffreddamento predefinita dal database Hotmaps </h3><p> Il database Hotmaps fornisce una mappa della densità della domanda di raffreddamento per interi paesi dell&#39;UE28 al livello di 100 x 100 m. Questo layer raster è contenuto nella <a href="https://www.hotmaps.eu">casella degli strumenti Hotmaps</a> online e nel repository di dati su gitlab. Di seguito viene spiegato come preparare la mappa per l&#39;utilizzo nelle CM - Aree di potenziale teleriscaldamento: soglie definite dall&#39;utente. </p><h4> <a class="anchor" id="create-an-account-for-the-hotmaps-toolbox." href="#create-an-account-for-the-hotmaps-toolbox."><i class="fa fa-link"></i></a> Crea un account per la casella degli strumenti Hotmaps. </h4><p> È possibile trovare una descrizione della procedura per farlo al seguente <a href="/en/Introduction-to-user-interface">collegamento</a> . </p><h4> <a class="anchor" id="download-a-selection-of-the-default-cooling-density-map-from-the-hotmaps-database" href="#download-a-selection-of-the-default-cooling-density-map-from-the-hotmaps-database"><i class="fa fa-link"></i></a> Scarica una selezione della mappa della densità di raffreddamento predefinita dal database Hotmaps </h4><p> Per scaricare la mappa della densità di raffreddamento (o una selezione della mappa) come file raster e salvarla sul computer, eseguire le seguenti operazioni: </p><ul><li> Ingrandisci la posizione che desideri analizzare (ad esempio Aalborg). </li><li> Fare clic sul riquadro di delimitazione che contiene l&#39;area di interesse (assicurarsi di rimanere alla scala &quot;LAU2&quot;) o selezionare un&#39;area personalizzata tracciando i confini della posizione (assicurarsi di rimanere sulla scala &quot;Ettare&quot;). In questo caso, traccia i confini intorno all&#39;area di interesse utilizzando lo strumento di disegno: <img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> puoi scegliere tra rettangolare, circolare o poligonale. Quindi, fare clic sul riquadro di delimitazione disegnato per selezionare l&#39;area. </li><li> Seleziona la categoria &quot;Densità di raffreddamento totale&quot; nel pannello di sinistra sotto &quot;Livelli&quot;. </li><li> Scarica la mappa della densità di raffreddamento come file raster e salvala sul tuo computer per l&#39;area attualmente selezionata facendo clic sul simbolo &quot;Scarica selezione layer&quot; <img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/logo_download_selection_1.jpg" width="20"/> sotto lo strato &quot;Densità di raffreddamento totale&quot;. </li></ul><h4> <a class="anchor" id="upload-the-selected-cooling-demand-density-map-to-your-private-account" href="#upload-the-selected-cooling-demand-density-map-to-your-private-account"><i class="fa fa-link"></i></a> Carica la mappa della densità della domanda di raffreddamento selezionata sul tuo account privato </h4><p> Per caricare i dati della richiesta di raffreddamento nella casella degli strumenti Hotmaps, eseguire i seguenti passaggi: </p><ul><li> Deseleziona tutti i livelli nel pannello di sinistra. </li><li> Accedi al tuo account utente e quindi fai clic sul pulsante &quot;account&quot;. </li><li> Fare clic su &quot;Seleziona file&quot; nell&#39;angolo inferiore destro della finestra dell&#39;account e passare alla cartella di archiviazione per caricare i file. </li><li> Seleziona il file raster per &quot;Cooling Density Total&quot; che hai scaricato sopra (ad esempio &quot;cool_tot_curr_density.tif&quot;). Selezionare il tipo di file raster &quot;(Edificio) Densità di calore totale&quot;, nonostante il tipo di livello, infatti, sia &quot;Densità di raffreddamento totale&quot;. In questo modo la densità di raffreddamento può essere utilizzata nei moduli di calcolo per esaminare e valutare i potenziali di teleraffrescamento. </li><li> Il livello caricato apparirà nella parte superiore del pannello del livello sinistro e può essere utilizzato come livelli incorporati. </li></ul><p> Ora è possibile utilizzare la mappa della densità della domanda di raffreddamento bottom-up personalizzata per la pianificazione del teleraffrescamento utilizzando <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente</a> come descritto nel <a href="/en/District-Cooling#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">quarto passaggio</a> . </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h3> <a class="anchor" id="use-of-the-cm---scale-heat-and-cool-density-maps-to-adapt-the-default-map" href="#use-of-the-cm---scale-heat-and-cool-density-maps-to-adapt-the-default-map"><i class="fa fa-link"></i></a> Uso del CM - Scala le mappe di densità del calore e del freddo per adattare la mappa predefinita </h3><p> Questo modulo scala il livello predefinito con un dato fattore. L&#39;obiettivo è fornire la possibilità di generare uno strato di densità della domanda di calore o freddo con qualsiasi valore complessivo. Ad esempio, se si desidera aumentare la richiesta di raffreddamento del 20%. </p><p> Per scalare e scaricare un layer della mappa della densità di raffreddamento da utilizzare per CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente, eseguire i seguenti passaggi: </p><ul><li> Ingrandisci la posizione che desideri analizzare (ad esempio Aalborg). </li><li> Fare clic sul riquadro di delimitazione che contiene l&#39;area di interesse. Assicurati di rimanere sulla scala &quot;LAU2&quot;. </li><li> Oppure selezionare un&#39;area personalizzata disegnando i confini della posizione. Assicurati di rimanere sulla scala &quot;ettaro&quot;. </li><li> Disegna i confini intorno all&#39;area di interesse utilizzando lo strumento di disegno <img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> . Puoi scegliere tra rettangolare, circolare o polilinea. </li><li> Fare clic sul riquadro di delimitazione disegnato per selezionare l&#39;area. </li><li> Nel pannello di sinistra nella casella degli strumenti sotto &quot;Livelli&quot;, seleziona la scheda &quot;Moduli di calcolo&quot; </li><li> Seleziona &quot;CM - Scale heat and cool density maps&quot;. </li><li> Impostare i parametri di ingresso in base alle proprie esigenze: Es. &quot;1.2&quot; per aumentare la richiesta di raffreddamento del 20%. </li><li> Digita un nome per il calcolo che intendi eseguire (puoi usare un titolo casuale). </li><li> Eseguire il CM facendo clic sul pulsante &quot;ESEGUI CM&quot;. </li><li> Il calcolo produce un nuovo &quot;strato di densità di raffreddamento&quot; con una richiesta di raffreddamento superiore del 20%, questo può essere trovato nella sezione degli strati a sinistra nella parte inferiore di tutti gli strati disponibili. </li><li> Scarica il livello risultante (e rinominalo se necessario). </li><li> Carica i dati della richiesta di raffreddamento in scala nella casella degli strumenti Hotmaps, come descritto <a href="#method_use-of-the-default-cooling-density-map-from-the-hotmaps-database_upload-the-selected-cooling-demand-density-map-to-your-private-account">sopra</a> . </li></ul><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h3> <a class="anchor" id="create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules" href="#create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules"><i class="fa fa-link"></i></a> Crea una mappa della densità della domanda di raffreddamento dal basso verso l&#39;alto utilizzando i dati e i moduli Hotmap </h3><p> Per sviluppare una mappa della densità di raffreddamento bottom-up personalizzata basata sui dati locali, eseguire le seguenti operazioni: </p><ul><li> Ottenere dati locali sul patrimonio edilizio (inclusi posizione / coordinate, area edificabile, tipo di edificio, anno o periodo di costruzione). </li><li> Scarica i dati Hotmap degli stock di edifici sulla domanda finale di energia per il riscaldamento degli ambienti (SH), il raffreddamento degli ambienti (SC) e l&#39;acqua calda sanitaria (ACS) per ogni EU28 da <a href="https://gitlab.com/hotmaps/building-stock">qui</a> </li><li> Trova il paese con cui stai lavorando o utilizza la media EU28 nei dati Hotmaps Building Stock. </li><li> Classificare i dati del patrimonio edilizio locale nei sottosettori e nella classe di età degli edifici dei dati Hotmaps Building Stock. </li><li> Collegare la domanda di energia finale per il raffreddamento per ogni sottosettore e classe di età dell&#39;edificio con i dati sul patrimonio edilizio locale per ogni edificio e calcolare la domanda di energia finale per il raffreddamento. </li><li> Converti il tuo foglio di calcolo in .csv o .xls per creare uno shapefile .shp basato sul coordinamento di ogni edificio e sul fabbisogno energetico finale per il raffreddamento. </li><li> Crea una mappa della densità di raffreddamento dal basso verso l&#39;alto .tif utilizzando le mappe della densità della superficie lorda e del calore personalizzate di Hotmaps CM. La descrizione può essere trovata nella pagina Wiki <a href="/en/CM-Customized-heat-and-floor-area-density-maps">CM - Mappe personalizzate di calore e densità di superficie lorda</a> , che contiene anche il <a href="https://github.com/HotMaps/customized_h_fa_dm">collegamento al codice</a> . </li><li> Carica il layer sviluppato come faresti per una selezione del layer predefinito come descritto nella sezione precedente] (/ en / District-cooling_Upload-the-cooling-demand-density-map-to-your-private-account). </li></ul><p> Ora è possibile utilizzare la mappa della densità della domanda di raffreddamento bottom-up personalizzata per la pianificazione del teleraffrescamento utilizzando <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente</a> come descritto nel <a href="/en/District-Cooling#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">quarto passaggio</a> . </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h3> <a class="anchor" id="use-of-the-cm-–-district-heating-potential-areas--user-defined-thresholds-to-identify-potential-district-cooling-areas" href="#use-of-the-cm-–-district-heating-potential-areas--user-defined-thresholds-to-identify-potential-district-cooling-areas"><i class="fa fa-link"></i></a> Utilizzo del CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente per identificare le potenziali aree di teleraffrescamento </h3><p> Il modulo di calcolo <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente</a> genera uno shapefile di potenziali aree di teleraffrescamento sulla base dei seguenti dati di input: una mappa della densità di raffreddamento con risoluzione di 1 ettaro (ha), una soglia di richiesta di raffreddamento per la domanda di raffreddamento in ciascuna cella della mappa della densità di raffreddamento e una soglia di richiesta di raffreddamento per gruppi di celle connesse con richiesta di raffreddamento superiore alla soglia precedente (= area coerente). </p><p> Per calcolare e confrontare diversi scenari di potenziali aree di teleraffrescamento in base ai due valori di soglia utilizzati nel modulo, eseguire le seguenti operazioni: </p><ul><li> Ingrandisci la posizione che desideri esaminare (ad esempio Aalborg). </li><li> Disegna e seleziona un riquadro di delimitazione che contiene l&#39;area di interesse. </li><li> NB Assicurati di essere alla scala &quot;Ettaro&quot; per poter utilizzare i livelli caricati. </li><li> Disegna i confini intorno all&#39;area di interesse utilizzando lo strumento di disegno <img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> (rettangolare, cerchio o poligono). </li><li> Fare clic sul riquadro di delimitazione disegnato per selezionare l&#39;area. </li><li> Nel pannello di sinistra nella casella degli strumenti sotto &quot;Livelli&quot;, seleziona la scheda &quot;Moduli di calcolo&quot; </li><li> Selezionare &quot;CM - Aree potenziali di teleriscaldamento: soglie definite dall&#39;utente&quot;. </li><li> Impostare i parametri di ingresso in base ai valori di scelta per esaminare e accedere ai potenziali di teleraffrescamento. La soglia di densità dovrebbe essere inferiore per il teleraffrescamento rispetto al teleriscaldamento, data la natura del teleraffrescamento. I parametri possono essere impostati ad esempio a: <ul><li> Min. richiesta di calore in ettaro (“Min. richiesta di raffreddamento in ettaro”): in un range tra 75 e 15 MWh / ha / anno. </li><li> Min. richiesta di calore in un&#39;area DH (“Min. richiesta di raffreddamento in un&#39;area DC”): in un intervallo compreso tra 10 e 1 GWh / anno. </li></ul></li><li> Nella SELEZIONE DEL TIPO DI INGRESSO selezionare il livello di densità della domanda di raffreddamento che è stato caricato e che si desidera analizzare. </li><li> Digita un nome per il calcolo che intendi eseguire (puoi usare un titolo casuale). </li><li> Eseguire il CM facendo clic sul pulsante &quot;ESEGUI CM&quot;. </li><li> Quando il calcolo è pronto, puoi trovare gli indicatori calcolati nella sezione dei risultati nel pannello di destra della casella degli strumenti. Fornisce 3 risultati: <ul><li> Richiesta totale di calore (freddo) in GWh all&#39;interno della zona selezionata </li><li> Potenziale totale di teleriscaldamento (raffrescamento) in GWh all&#39;interno della zona selezionata </li><li> Quota potenziale di teleriscaldamento (raffrescamento) dalla domanda totale nella zona selezionata </li></ul></li><li> Il calcolo produce anche 3 nuovi livelli: <ul><li> Aree DC: un raster, che mostra le potenziali aree DC, </li><li> Mappa della densità di raffreddamento in potenziali aree CC: un raster, un ritaglio della mappa della densità di raffreddamento in ingresso basata sulle potenziali aree CC </li><li> Aree DC e loro potenziali - uno shapefile, poligoni delle potenziali aree DC. </li></ul></li><li> Questi possono essere trovati nella sezione dei livelli nel pannello di sinistra (devi chiudere i moduli di calcolo con una &quot;X&quot; e passare a &quot;Livelli&quot;) in fondo a tutti i livelli disponibili. Fai uno screenshot di questi livelli e inseriscilo qui. </li></ul><img src="/en/District-Cooling/DCooling_2-min.png"/> Figura 1: Area potenziale di teleraffrescamento identificata nel centro della città del Comune di Aalborg <p> <strong>NOTA IMPORTANTE</strong> </p><p> Per vedere questi livelli di output, potrebbe essere necessario deselezionare gli altri livelli. Nel caso in cui ancora non li vedi, prova a ridurre lo zoom, poiché a volte c&#39;è un bug di visualizzazione. Puoi anche scaricarli e ricaricarli usando il tuo account personale (devi accedere prima), risolve sempre il problema. Oppure puoi caricarli nel tuo programma GIS preferito. </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h2> <a class="anchor" id="references" href="#references"><i class="fa fa-link"></i></a> Riferimenti </h2><p> Pezzutto et. al., 2019: <a href="https://www.hotmaps-project.eu/wp-content/uploads/2018/03/D2.3-Hotmaps_for-upload_revised-final_.pdf">D2.3 WP2 Report –Open Data Set for the EU28</a> </p><p> Pezzutto, Croce, Zambotti, 2019. <a href="https://gitlab.com/hotmaps/building-stock">Analisi del patrimonio edilizio &#39;- sviluppato sotto D.2.3 WP2</a> </p><p> Mostafa Fallahnejad, 2020. <a href="https://github.com/HotMaps/customized_h_fa_dm">CM stand-alone: mappe personalizzate di calore e densità di superficie lorda</a> </p><p> Mostafa Fallahnejad, in Hotmaps-Wiki, mappe personalizzate di calore e densità di superficie lorda CM-Custom (aprile 2019). </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h2> <a class="anchor" id="how-to-cite" href="#how-to-cite"><i class="fa fa-link"></i></a> Come citare </h2><p> Anders M. Odgaard, in Hotmaps-Wiki, Concetto per l&#39;utilizzo di Hotmap per il teleraffrescamento (settembre 2020) </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h2> <a class="anchor" id="authors-and-reviewers" href="#authors-and-reviewers"><i class="fa fa-link"></i></a> Autori e revisori </h2><p> Questa pagina è stata scritta da Anders M. Odgaard <strong><a href="https://planenergi.dk/">Planenergie</a></strong> . </p><p> ☑ Questa pagina è stata recensita da Marcus Hummel <strong><a href="https://e-think.ac.at">e-think</a></strong> . </p><p> <a href="#table-of-contents"><strong><code>To Top</code></strong></a> </p> <h2> <a class="anchor" id="license" href="#license"><i class="fa fa-link"></i></a> Licenza </h2><p> Copyright © 2016-2020: Anders M. Odgaard </p><p> Licenza internazionale Creative Commons Attribution 4.0 </p><p> Questo lavoro è concesso in licenza con una licenza internazionale Creative Commons CC BY 4.0. </p><p> Identificatore di licenza SPDX: CC-BY-4.0 </p><p> Testo della licenza: https://spdx.org/licenses/CC-BY-4.0.html </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p><h2> <a class="anchor" id="acknowledgement" href="#acknowledgement"><i class="fa fa-link"></i></a> Riconoscimento </h2><p> Vorremmo esprimere il nostro più profondo apprezzamento al <a href="https://www.hotmaps-project.eu">progetto Hotmaps di</a> Orizzonte 2020 (contratto di sovvenzione numero 723677), che ha fornito i finanziamenti per svolgere la presente indagine. </p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code> </ins> </p>
<!--- THIS IS A SUPER UNIQUE IDENTIFIER -->

This page was automatically translated. View in another language:

[English](../en/District-Cooling) (original) [German](../de/District-Cooling)<sup>\*</sup>  

<sup>\*</sup> machine translated
