<h1><a class="anchor" id="concept-for-using-hotmaps-for-district-cooling" href="#concept-for-using-hotmaps-for-district-cooling"><i class="fa fa-link"></i></a>Koncept uporabe Hotmaps za daljinsko hlajenje</h1><h2><a class="anchor" id="table-of-contents" href="#table-of-contents"><i class="fa fa-link"></i></a> Kazalo</h2><ul><li> <a href="#in-a-glance">Na prvi pogled</a></li><li> <a href="#introduction">Uvod</a></li><li> <a href="#method">Metoda</a><ul><li> <a href="#method_use-of-the-default-cooling-density-map-from-the-hotmaps-database">Uporaba privzete karte gostote hlajenja iz baze podatkov Hotmaps</a></li><li> <a href="#method_use-of-the-cm-scale-heat-and-cool-density-maps-to-adapt-the-default-map">Za prilagoditev privzetega zemljevida uporabite CM - Scale zemljevide toplote in hladne gostote</a></li><li> <a href="#method_create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules">Z uporabo podatkov Hotmaps in modulov ustvarite individualni zemljevid gostote potreb po hlajenju od spodaj navzgor</a></li><li> <a href="#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">Uporaba CM - potencialnih območij daljinskega ogrevanja: uporabniško določeni pragovi za prepoznavanje potencialnih območij daljinskega hlajenja</a></li></ul></li><li> <a href="#references">Reference</a></li><li> <a href="#how-to-cite">Kako citirati</a></li><li> <a href="#authors-and-reviewers">Avtorji in recenzenti</a></li><li> <a href="#license">Licenca</a></li><li> <a href="#acknowledgement">Zahvala</a></li></ul><h2><a class="anchor" id="in-a-glance" href="#in-a-glance"><i class="fa fa-link"></i></a> Na prvi pogled</h2><p> Ta stran želi pokazati, kako uporabiti orodjarno Hotmaps za načrtovanje hlajenja. Pilotno območje občine Aalborg je vzeto kot študijski primer, saj si to mesto prizadeva za načrtovanje daljinskega hlajenja. Potencialna uporaba baze podatkov in zbirke orodij Hotmaps je prikazana s prikazom uporabe različnih naborov podatkov in modulov za izračun za raziskovanje potrebe po hlajenju in možnosti daljinskega hlajenja v mestu.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="introduction" href="#introduction"><i class="fa fa-link"></i></a> Uvod</h2><p> Bazo podatkov Hotmaps in zbirko orodij lahko uporabimo za načrtovanje hlajenja na naslednji način:</p><ul><li> Za analizo potencialov daljinskega hlajenja uporabite privzeti zemljevid gostote potrebe po hlajenju</li><li> Za povečanje / zmanjšanje potrebe po hlajenju v privzetem sloju uporabite CM - Scale karte toplote in hladne gostote, da se prilagodijo drugim ocenam</li><li> Uporabite lastne podatke o zgradbah na področju analize, skupaj s podatki o specifičnih potrebah po hlajenju po vrstah zgradb iz baze podatkov Hotmaps in računskega modula CM - Prilagojeni zemljevidi bruto tal in gostote potrebe po toploti, da ustvarite povpraševanje po hlajenju od spodaj navzgor karta gostote za nadaljnjo uporabo</li><li> Uporabite CM - potencialna območja daljinskega ogrevanja: uporabniško določeni pragovi za določitev območij, ki bi lahko bila zanimiva za daljinsko hlajenje</li></ul><p> Ti različni koraki so podrobno razloženi v naslednjih razdelkih. Poleg tega so to ponazorjene na primeru občine Aalborg.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="method" href="#method"><i class="fa fa-link"></i></a> Metoda</h2><h3><a class="anchor" id="use-of-the-default-cooling-density-map-from-the-hotmaps-database" href="#use-of-the-default-cooling-density-map-from-the-hotmaps-database"><i class="fa fa-link"></i></a> Uporaba privzete karte gostote hlajenja iz baze podatkov Hotmaps</h3><p> Baza podatkov Hotmaps ponuja zemljevid gostote povpraševanja po hlajenju za celotne države EU28 na ravni 100 x 100 m. Ta rastrska plast je v spletnem <a href="https://www.hotmaps.eu">orodjarni Hotmaps</a> in v podatkovnem repozitoriju na gitlab. V nadaljevanju je razloženo, kako pripraviti zemljevid za uporabo na območjih s potencialnim daljinskim ogrevanjem: uporabniško določeni pragovi.</p><h4><a class="anchor" id="create-an-account-for-the-hotmaps-toolbox." href="#create-an-account-for-the-hotmaps-toolbox."><i class="fa fa-link"></i></a> Ustvarite račun za orodno okno Hotmaps.</h4><p> Opis postopka najdete na naslednji <a href="/en/Introduction-to-user-interface">povezavi</a> .</p><h4><a class="anchor" id="download-a-selection-of-the-default-cooling-density-map-from-the-hotmaps-database" href="#download-a-selection-of-the-default-cooling-density-map-from-the-hotmaps-database"><i class="fa fa-link"></i></a> Iz baze podatkov Hotmaps prenesite izbor privzete karte gostote hlajenja</h4><p> Če želite naložiti zemljevid gostote hlajenja (ali izbor zemljevida) kot rastrsko datoteko in jo shraniti v računalnik, izvedite naslednje korake:</p><ul><li> Povečajte lokacijo, ki jo želite analizirati (npr. Aalborg).</li><li> Kliknite omejevalno polje, ki vsebuje zanimivo območje (poskrbite, da ostanete na lestvici &#39;LAU2&#39;), ali izberite območje po meri z risanjem lokacijskih meja (poskrbite, da ostanete na lestvici &#39;Hektar&#39;). V tem primeru narišite meje okoli območja, ki vas zanima, z orodjem za risanje:<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> izbirate lahko med pravokotno obliko, obliko kroga ali mnogokotnikom. Nato kliknite na narisano mejno polje, da izberete območje.</li><li> Izberite kategorijo &quot;Skupna gostota hlajenja&quot; na levi plošči pod &quot;Plasti&quot;.</li><li> Prenesite zemljevid gostote hlajenja kot rastrsko datoteko in ga shranite v svoj računalnik za trenutno izbrano območje s klikom na simbol &#39;Prenos izbora sloja&#39;<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/logo_download_selection_1.jpg" width="20"/> pod plastjo &quot;Skupna gostota hlajenja&quot;.</li></ul><h4><a class="anchor" id="upload-the-selected-cooling-demand-density-map-to-your-private-account" href="#upload-the-selected-cooling-demand-density-map-to-your-private-account"><i class="fa fa-link"></i></a> Naložite izbrani zemljevid gostote potrebe po hlajenju v svoj zasebni račun</h4><p> Če želite naložiti podatke o potrebi po hlajenju v orodjarno Hotmaps, izvedite naslednje korake:</p><ul><li> Prekličite izbor vseh slojev na levi plošči.</li><li> Prijavite se v svoj uporabniški račun in nato kliknite gumb &#39;račun&#39;.</li><li> V desnem spodnjem kotu okna računa kliknite »Izberi datoteke« in nadaljujte do mape za shranjevanje, da naložite datoteke.</li><li> Izberite rastrsko datoteko za »Cooling Density Total«, ki ste jo prenesli zgoraj (npr. »Cool_tot_curr_density.tif«). Izberite vrsto rasterske datoteke &#39;(Building) Heat density total&#39;, kljub temu, da je vrsta sloja v resnici &#39;Total coolation density total&#39;. Tako lahko gostoto hlajenja uporabimo v računskih modulih za preučevanje in oceno potencialov daljinskega hlajenja.</li><li> Naloženi sloj se prikaže na vrhu leve plošče sloja in ga lahko uporabite kot vdelane sloje.</li></ul><p> Zdaj lahko za načrtovanje daljinskega hlajenja uporabite prilagojeni zemljevid gostote potreb po hlajenju od spodaj navzgor z uporabo <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - potencialna območja daljinskega ogrevanja: uporabniško določeni pragovi,</a> kot je opisano v <a href="/en/District-Cooling#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">četrtem koraku</a> .</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="use-of-the-cm---scale-heat-and-cool-density-maps-to-adapt-the-default-map" href="#use-of-the-cm---scale-heat-and-cool-density-maps-to-adapt-the-default-map"><i class="fa fa-link"></i></a> Za prilagoditev privzetega zemljevida uporabite CM - Scale zemljevide toplote in hladne gostote</h3><p> Ta modul prilagodi privzeto plast z določenim faktorjem. Cilj je zagotoviti možnost ustvarjanja plasti gostote povpraševanja po toploti ali mrazu s katero koli skupno vrednostjo. Npr., Če želite povpraševanje po hlajenju povečati za 20%.</p><p> Če želite prilagoditi in prenesti plast zemljevida gostote hlajenja, ki se uporablja za območja CM - potencial daljinskega ogrevanja: uporabniško določeni pragovi, izvedite naslednje korake:</p><ul><li> Povečajte lokacijo, ki jo želite analizirati (npr. Aalborg).</li><li> Kliknite omejevalno polje, ki vsebuje območje, ki vas zanima. Prepričajte se, da ostanete na lestvici &#39;LAU2&#39;.</li><li> Ali pa izberite območje po meri z risanjem lokacijskih meja. Prepričajte se, da ostanete na lestvici &#39;Hektar&#39;.</li><li> Z orodjem za risanje narišite meje okoli območja, ki vas zanima<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> . Izbirate lahko med pravokotno obliko, obliko kroga ali poligino.</li><li> Kliknite izrisano omejevalno polje, da izberete območje.</li><li> V levem podoknu v orodjarni pod &#39;Plasti&#39; izberite zavihek &#39;Računski moduli&#39;</li><li> Izberite &quot;CM - Prilagodi zemljevide toplote in hladne gostote&quot;.</li><li> Vhodne parametre nastavite glede na vaše potrebe: Npr. &quot;1,2&quot;, da povečate potrebo po hlajenju za 20%.</li><li> Vnesite ime za izračun, ki ga boste izvedli (lahko uporabite naključni naslov).</li><li> Zaženite CM s klikom na gumb “RUN CM”.</li><li> Izračun daje novo &quot;plast gostote hlajenja&quot; z 20% večjo potrebo po hlajenju, to lahko najdete v razdelku plasti na levi strani na dnu vseh razpoložljivih slojev.</li><li> Prenesite nastalo plast (in jo po potrebi preimenujte).</li><li> Kot je opisano <a href="#method_use-of-the-default-cooling-density-map-from-the-hotmaps-database_upload-the-selected-cooling-demand-density-map-to-your-private-account">zgoraj,</a> naložite pomanjšane podatke o potrebi po hlajenju v orodjarno Hotmaps.</li></ul><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules" href="#create-an-individual-bottom-up-cooling-demand-density-map-using-hotmaps-data-and-modules"><i class="fa fa-link"></i></a> Z uporabo podatkov Hotmaps in modulov ustvarite individualni zemljevid gostote potreb po hlajenju od spodaj navzgor</h3><p> Če želite razviti prilagojen zemljevid gostote hlajenja od spodaj navzgor na podlagi lokalnih podatkov, izvedite naslednje korake:</p><ul><li> Pridobite lokalne podatke o stanju stavb (vključno z lokacijo / koordinatami, površino stavbe, vrsto stavbe, letom ali obdobjem gradnje).</li><li> Podatke o gradbeni zalogi Hotmaps o končni porabi energije za ogrevanje prostorov (SH), hlajenje prostorov (SC) in sanitarno toplo vodo (PTV) za vsako EU28 prenesite od <a href="https://gitlab.com/hotmaps/building-stock">tukaj</a></li><li> V podatkih o gradbenih zalogah Hotmaps poiščite državo, s katero delate, ali uporabite povprečje EU28.</li><li> Podatke o svojih lokalnih stavbah razvrstite po podsektorjih in starostnem razredu podatkov Hotmaps Building Stock.</li><li> Končno porabo energije za hlajenje za vsak podsektor in starostni razred stavbe povežite z lokalnimi podatki o zalogah stavb za vsako zgradbo in izračunajte končno porabo energije za hlajenje.</li><li> Pretvorite svojo preglednico v .csv ali .xls, da ustvarite datoteko oblike .shp na podlagi koordinacije vsake stavbe in končne potrebe po energiji za hlajenje.</li><li> Ustvarite zemljevid gostote hlajenja od spodaj navzgor z uporabo prilagojenih zemljevidov toplote in bruto gostote tal Hotmaps CM. Opis najdete na Wiki strani <a href="/en/CM-Customized-heat-and-floor-area-density-maps">CM - Prilagojeni zemljevidi za toploto in bruto gostoto tal</a> , ki vsebuje tudi <a href="https://github.com/HotMaps/customized_h_fa_dm">povezavo do kode</a> .</li><li> Naložite razviti sloj, kot bi to storili za izbiro privzetega sloja, kot je opisano v prejšnjem razdelku] (/ en / District-Cool_Upload-the-Cooling-demand-gostota-map-na-vaš-zasebni račun).</li></ul><p> Zdaj lahko za načrtovanje daljinskega hlajenja uporabite prilagojeni zemljevid gostote potreb po hlajenju od spodaj navzgor z uporabo <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - potencialna območja daljinskega ogrevanja: uporabniško določeni pragovi,</a> kot je opisano v <a href="/en/District-Cooling#method_use-of-the-cm-district-heating-potential-areas-user-defined-thresholds-to-identify-potential-district-cooling-areas">četrtem koraku</a> .</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h3><a class="anchor" id="use-of-the-cm-–-district-heating-potential-areas--user-defined-thresholds-to-identify-potential-district-cooling-areas" href="#use-of-the-cm-–-district-heating-potential-areas--user-defined-thresholds-to-identify-potential-district-cooling-areas"><i class="fa fa-link"></i></a> Uporaba CM - potencialnih območij daljinskega ogrevanja: uporabniško določeni pragovi za prepoznavanje potencialnih območij daljinskega hlajenja</h3><p> Računski modul <a href="/en/CM-District-heating-potential-areas-user-defined-thresholds">CM - Potencialna območja daljinskega ogrevanja: uporabniško določeni pragovi</a> ustvarijo obliko možnih območij daljinskega hlajenja na podlagi naslednjih vhodnih podatkov: karta gostote hlajenja z ločljivostjo 1 hektar (ha), prag potrebe po hlajenju za potrebe po hlajenju v vsaka celica na karti gostote hlajenja in prag potreb po hlajenju za skupine povezanih celic s potrebami po hlajenju nad prejšnjim pragom (= koherentno območje).</p><p> Za izračun in primerjavo različnih scenarijev potencialnih območij daljinskega hlajenja na podlagi dveh mejnih vrednosti, uporabljenih v modulu, izvedite naslednje korake:</p><ul><li> Povečajte lokacijo, ki jo želite pregledati (npr. Aalborg).</li><li> Narišite in izberite omejevalno polje, ki vsebuje območje, ki vas zanima.</li><li> Opomba: Prepričajte se, da ste na lestvici &#39;Hektar&#39;, da boste lahko uporabljali naložene sloje.</li><li> Z risalnim orodjem narišite meje okoli območja, ki vas zanima<img height="20" src="https://wiki.hotmaps.hevs.ch/en/District-Cooling/square_selection_icon.jpg" width="20"/> (pravokotna, oblika kroga ali mnogokotnik).</li><li> Kliknite izrisano omejevalno polje, da izberete območje.</li><li> V levem podoknu v orodjarni pod &#39;Plasti&#39; izberite zavihek &#39;Računski moduli&#39;</li><li> Izberite &quot;CM - Območja daljinskega ogrevanja: uporabniško določeni pragovi&quot;.</li><li> Vhodne parametre nastavite glede na izbrane vrednosti za pregled in dostop do potencialov daljinskega hlajenja. Glede na naravo daljinskega hlajenja bi moral biti prag gostote pri daljinskem hlajenju nižji kot pri daljinskem ogrevanju. Parametre lahko nastavite na primer na:<ul><li> Min. povpraševanje po toploti v hektarju („Najmanjša potreba po hlajenju v hektarju“): v območju med 75 in 15 MWh / ha / leto.</li><li> Min. potreba po toploti v območju DH (&quot;Najmanjša potreba po hlajenju v območju DC&quot;): v območju med 10 in 1 GWh / leto.</li></ul></li><li> V INPUT TYPE SELECTION izberite plast gostote potrebe po hlajenju, ki ste jo naložili in jo želite analizirati.</li><li> Vnesite ime za izračun, ki ga boste izvedli (lahko uporabite naključni naslov).</li><li> Zaženite CM s klikom na gumb “RUN CM”.</li><li> Ko je izračun pripravljen, lahko izračunane kazalnike najdete v razdelku z rezultati na desni plošči orodjarne. Prinaša 3 rezultate:<ul><li> Skupna potreba po toploti (mrazu) v GWh znotraj izbranega območja</li><li> Skupni potencial daljinskega ogrevanja (hlajenja) v GWh znotraj izbranega območja</li><li> Potencialni delež daljinskega ogrevanja (hlajenja) od celotnega povpraševanja v izbrani coni</li></ul></li><li> Izračun daje tudi 3 nove plasti:<ul><li> DC območja - raster, ki prikazuje potencialna DC območja,</li><li> Karta gostote hlajenja na potencialnih območjih enosmernega toka - raster, odrezek vhodne karte gostote hlajenja na podlagi potencialnih območij enosmernega toka</li><li> DC-območja in njihovi potenciali - oblika datoteke, poligoni potencialnih DC-območij.</li></ul></li><li> Te lahko najdete v razdelku slojev na levi plošči (računske module morate zapreti z »X« in se premakniti na »Sloji«) na dnu vseh razpoložljivih slojev. Naredite posnetek zaslona teh plasti in ga vstavite sem.</li></ul><img src="/en/District-Cooling/DCooling_2-min.png"/> Slika 1: Ugotovljeno potencialno območje hladilnega sistema v mestnem središču občine Aalborg<p> <strong>POMEMBNO OPOMBA</strong></p><p> Če si želite ogledati te izhodne sloje, boste morda morali odstraniti izbor drugih slojev. Če jih še vedno ne vidite, poskusite pomanjšati, saj včasih pride do napake v vizualizaciji. Lahko jih tudi prenesete in znova naložite s svojim osebnim računom (prej se morate prijaviti), to vedno reši težavo. Lahko pa jih naložite v svoj izbrani GIS-program.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="references" href="#references"><i class="fa fa-link"></i></a> Reference</h2><p> Pezzutto et. al., 2019: <a href="https://www.hotmaps-project.eu/wp-content/uploads/2018/03/D2.3-Hotmaps_for-upload_revised-final_.pdf">Poročilo D2.3 WP2 - Odprt nabor podatkov za EU28</a></p><p> Pezzutto, Croce, Zambotti, 2019. <a href="https://gitlab.com/hotmaps/building-stock">Analiza gradbenih zalog &#39;- razvita v skladu z D.2.3 WP2</a></p><p> Mostafa Fallahnejad, 2020. <a href="https://github.com/HotMaps/customized_h_fa_dm">Samostojni CM: Prilagojeni zemljevidi toplote in bruto gostote tal</a></p><p> Mostafa Fallahnejad, v Hotmaps-Wiki, CM-Prilagojeni zemljevidi toplote in bruto gostote tal (april 2019).</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="how-to-cite" href="#how-to-cite"><i class="fa fa-link"></i></a> Kako citirati</h2><p> Anders M. Odgaard, v Hotmaps-Wiki, Koncept uporabe Hotmaps za daljinsko hlajenje (september 2020)</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="authors-and-reviewers" href="#authors-and-reviewers"><i class="fa fa-link"></i></a> Avtorji in recenzenti</h2><p> To stran je napisal Anders M. Odgaard <strong><a href="https://planenergi.dk/">Planenergie</a></strong> .</p><p> Page To stran je pregledal Marcus Hummel <strong><a href="https://e-think.ac.at">e-think</a></strong> .</p><p> <a href="#table-of-contents"><strong><code>To Top</code></strong></a></p><h2><a class="anchor" id="license" href="#license"><i class="fa fa-link"></i></a> Licenca</h2><p> Copyright © 2016-2020: Anders M. Odgaard</p><p> Creative Commons Attribution 4.0 International License</p><p> To delo je licencirano pod licenco Creative Commons CC BY 4.0 International.</p><p> Identifikator licence SPDX: CC-BY-4.0</p><p> Besedilo licence: https://spdx.org/licenses/CC-BY-4.0.html</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p><h2><a class="anchor" id="acknowledgement" href="#acknowledgement"><i class="fa fa-link"></i></a> Zahvala</h2><p> Najgloblje zahvaljujemo projektu Horizon 2020 <a href="https://www.hotmaps-project.eu">Hotmaps</a> (sporazum o dodelitvi sredstev št. 723677), ki je zagotovil sredstva za izvedbo te preiskave.</p><p><ins> <code><strong><a href="#table-of-contents">To Top</a></strong></code></ins></p>
<!--- THIS IS A SUPER UNIQUE IDENTIFIER -->

This page was automatically translated. View in another language:

[English](../en/District-Cooling) (original) [Bulgarian](../bg/District-Cooling)<sup>\*</sup> [Czech](../cs/District-Cooling)<sup>\*</sup> [Danish](../da/District-Cooling)<sup>\*</sup> [German](../de/District-Cooling)<sup>\*</sup> [Greek](../el/District-Cooling)<sup>\*</sup> [Spanish](../es/District-Cooling)<sup>\*</sup> [Estonian](../et/District-Cooling)<sup>\*</sup> [Finnish](../fi/District-Cooling)<sup>\*</sup> [French](../fr/District-Cooling)<sup>\*</sup> [Irish](../ga/District-Cooling)<sup>\*</sup> [Croatian](../hr/District-Cooling)<sup>\*</sup> [Hungarian](../hu/District-Cooling)<sup>\*</sup> [Italian](../it/District-Cooling)<sup>\*</sup> [Lithuanian](../lt/District-Cooling)<sup>\*</sup> [Latvian](../lv/District-Cooling)<sup>\*</sup> [Maltese](../mt/District-Cooling)<sup>\*</sup> [Dutch](../nl/District-Cooling)<sup>\*</sup> [Polish](../pl/District-Cooling)<sup>\*</sup> [Portuguese (Portugal, Brazil)](../pt/District-Cooling)<sup>\*</sup> [Romanian](../ro/District-Cooling)<sup>\*</sup> [Slovak](../sk/District-Cooling)<sup>\*</sup>  [Swedish](../sv/District-Cooling)<sup>\*</sup> 

<sup>\*</sup> machine translated
